---
title: 'electrical preventive maintenance checklist pdf'
status: 'published'
slug: 'electrical-preventive-maintenance-checklist-pdf'
publishedAt: '2026-05-11T12:01:22.011Z'
---

# Standard Operating Procedure: Electrical Preventive Maintenance

This Standard Operating Procedure (SOP) outlines the mandatory protocols for performing preventive maintenance (PM) on electrical distribution systems. The objective of this procedure is to identify potential failure points, ensure compliance with safety standards (such as NFPA 70B), and maximize the lifespan and reliability of electrical infrastructure. All maintenance tasks must be performed by qualified personnel using appropriate Personal Protective Equipment (PPE) and Lockout/Tagout (LOTO) procedures.

## 1. Safety and Pre-Maintenance Requirements
*   Conduct a site-specific risk assessment and job hazard analysis (JHA).
*   Verify all personnel are wearing Arc-Rated (AR) clothing and appropriate PPE based on the calculated incident energy levels.
*   Perform formal Lockout/Tagout (LOTO) procedures to establish an electrically safe work condition.
*   Verify zero-energy state using a calibrated non-contact voltage tester or multimeter.
*   Ensure all necessary testing equipment (thermography cameras, insulation testers, torque wrenches) is calibrated and functional.

## 2. Switchgear and Distribution Panel Maintenance
*   **Visual Inspection:** Check for signs of moisture, pests, corrosion, or discoloration.
*   **Cleaning:** Remove dust and debris from the enclosure interior using a HEPA-filtered vacuum; do not use compressed air.
*   **Tightening:** Torque all electrical connections to the manufacturer’s specified inch-pounds/foot-pounds.
*   **Mechanical Check:** Operate all disconnects and circuit breakers manually to ensure smooth operation and mechanical integrity.
*   **Insulation Resistance:** Perform a Megger test on busbars and feeder cables (record results in the logbook).

## 3. Transformer and Capacitor Maintenance
*   **External Inspection:** Check for oil leaks, structural damage to the housing, and paint condition.
*   **Cooling Systems:** Verify fans, louvers, and cooling fins are free from obstruction.
*   **Oil Analysis:** Collect oil samples (if oil-filled) for dielectric breakdown and dissolved gas analysis (DGA).
*   **Connections:** Inspect primary and secondary bushings for cracks, tracking, or loose terminal lugs.
*   **Grounding:** Verify the integrity and tightness of the grounding electrode conductor connection.

## 4. Infrared Thermography and Testing
*   **Scan Under Load:** Perform infrared thermographic scans while the equipment is under at least 40% load to identify "hot spots."
*   **Documentation:** Capture thermal images of all major connection points and catalog them with corresponding panel labels.
*   **Data Analysis:** Identify anomalies where temperatures exceed ambient levels by 10°C or more for immediate remediation.
*   **Verification:** After re-torquing connections flagged as hot, re-scan the area after 24 hours of operation.

## Pro Tips & Pitfalls
*   **Pro Tip:** Always use calibrated torque wrenches. Over-tightening can crush copper lugs, while under-tightening is the primary cause of arc-fault conditions.
*   **Pro Tip:** Maintain a digital database of maintenance records. Comparing resistance readings year-over-year is the most effective way to predict equipment failure before it happens.
*   **Pitfall:** Do not use aerosol cleaning agents or sprays on internal electrical components unless they are specifically rated for "No-Clean" electrical applications; residues often attract conductive dust later.
*   **Pitfall:** Never skip the visual inspection of conduits and seals. Water ingress through conduit seals is the leading cause of "silent" short circuits in industrial environments.

## Frequently Asked Questions (FAQ)

**Q: How often should I perform a full preventive maintenance cycle?**
A: NFPA 70B recommends an annual PM cycle for critical equipment. However, in harsh, dusty, or high-vibration environments, quarterly or bi-annual inspections are highly recommended to prevent premature component failure.

**Q: What is the most common cause of electrical failure?**
A: Loose connections. Thermal expansion and contraction cycles over time naturally loosen terminal lugs, which increases resistance, generates heat, and eventually leads to arcing and catastrophic equipment failure.

**Q: Do I need to de-energize the equipment for infrared thermography?**
A: No. Infrared scanning must be performed while the equipment is energized and under a substantial load. Ensure you adhere to all safety protocols and maintain the appropriate approach boundaries for live electrical work.