---
title: 'hvac unit preventive maintenance checklist'
status: 'published'
slug: 'hvac-unit-preventive-maintenance-checklist'
publishedAt: '2026-05-11T12:18:16.625Z'
---

# Standard Operating Procedure: HVAC Preventive Maintenance

This Standard Operating Procedure (SOP) outlines the mandatory protocols for conducting routine preventive maintenance on commercial and residential HVAC units. The primary objective of this procedure is to ensure optimal system efficiency, extend equipment lifespan, minimize unexpected downtime, and maintain air quality standards. All technicians are required to adhere to these steps strictly to ensure safety, regulatory compliance, and equipment reliability.

## Pre-Maintenance Safety Protocol
*   Ensure all technicians are wearing appropriate Personal Protective Equipment (PPE), including safety glasses, cut-resistant gloves, and non-conductive footwear.
*   Verify that the power disconnect switch is in the "OFF" position and apply a Lockout/Tagout (LOTO) device before performing internal electrical inspections.
*   Confirm the presence of a fire extinguisher and a first aid kit within the immediate work area.

## Section 1: Electrical and Control Systems
*   Inspect the electrical disconnect box for signs of heat stress, moisture intrusion, or oxidation.
*   Tighten all electrical terminal connections to the manufacturer-specified torque.
*   Check the contactor for pitted, burnt, or welded points; replace if necessary.
*   Test capacitors for proper microfarad (µF) rating against the nameplate specification.
*   Verify the integrity of all wiring insulation and ensure no wires are touching moving parts or sharp metal edges.

## Section 2: Indoor Unit / Air Handler
*   Replace or clean the air filter (High-Efficiency Particulate Air or standard media).
*   Inspect the blower motor and wheel for debris, dust accumulation, or signs of bearing wear.
*   Clean the evaporator coil using an approved non-acidic foaming coil cleaner; rinse thoroughly.
*   Clear the condensate drain line using nitrogen or a vacuum; treat the pan with an anti-algae tablet.
*   Check the condensate pump (if applicable) for proper float switch operation.

## Section 3: Outdoor Unit / Condenser
*   Remove debris (leaves, grass, dirt) from the interior and exterior of the condenser cabinet.
*   Clean the condenser coil fins, ensuring debris is removed without bending the aluminum fins (use a fin comb if necessary).
*   Inspect the fan motor for stability and proper mounting; verify blade balance.
*   Check refrigerant lines for signs of oil stains, which indicate potential leaks.
*   Measure the fan motor amperage and compare it to the unit's rated load amperage (RLA).

## Section 4: Performance Testing
*   Restore power and perform a "start-up" test to monitor for abnormal noise or vibration.
*   Measure the temperature differential (Delta T) across the evaporator coil.
*   Record suction and liquid line pressures to ensure they fall within the manufacturer’s charging charts based on outdoor ambient temperatures.
*   Verify thermostat calibration and ensure all programmed schedules are functional.

## Pro Tips & Pitfalls
*   **Pro Tip:** Always photograph the coil condition before and after cleaning to provide visual documentation for the client or maintenance logs.
*   **Pro Tip:** Keep a log of temperature and pressure readings over several service cycles to identify "drift," which acts as an early warning for refrigerant leaks or compressor wear.
*   **Pitfall:** Do not use high-pressure water spray (e.g., pressure washer) on aluminum fins, as this will inevitably collapse the fins and restrict critical airflow.
*   **Pitfall:** Never bypass safety controls or high/low-pressure switches. If they are tripping, there is an underlying issue that must be resolved rather than overridden.

## Frequently Asked Questions (FAQ)

**Q: How often should preventive maintenance be performed?**
A: Standard industry practice suggests a minimum of twice per year: once in the spring for cooling systems and once in the autumn for heating systems.

**Q: Why is my condensate pan full of sludge?**
A: This is usually due to biological growth (algae/fungus) in the stagnant moisture. Treating the pan with EPA-approved condensate pan tablets during every maintenance visit will prevent this.

**Q: If my Delta T (temperature difference) is low, does it automatically mean I am low on refrigerant?**
A: Not necessarily. A low Delta T can be caused by dirty coils, a failing blower motor, or a restricted air filter. Always verify airflow and component cleanliness before checking refrigerant levels.