---
title: 'preventive maintenance checklist for air handling unit'
status: 'published'
slug: 'preventive-maintenance-checklist-for-air-handling-unit'
publishedAt: '2026-05-11T10:58:01.556Z'
---

# Standard Operating Procedure: Air Handling Unit (AHU) Preventive Maintenance

This Standard Operating Procedure (SOP) outlines the mandatory maintenance protocols for Air Handling Units (AHUs) to ensure optimal indoor air quality, energy efficiency, and equipment longevity. Adherence to these procedures prevents mechanical failure, mitigates the risk of biological growth, and ensures compliance with ASHRAE standards. All maintenance activities must be performed by qualified HVAC technicians utilizing appropriate Personal Protective Equipment (PPE).

## Phase 1: Safety Protocols & Initial Inspection
*   **Lockout/Tagout (LOTO):** Verify that the main power disconnect is switched off and locked in accordance with site safety regulations.
*   **PPE Requirements:** Ensure technicians are equipped with N95 masks, safety glasses, and cut-resistant gloves.
*   **Operational Baseline:** Before shutdown, record suction/discharge pressures, supply/return temperatures, and amp draws. 
*   **Structural Integrity:** Inspect the AHU cabinet for signs of corrosion, air leaks, or damaged insulation panels.

## Phase 2: Filtration & Airflow Systems
*   **Filter Replacement:** Remove used filters and inspect the filter rack for bypass gaps. Install new filters, ensuring the airflow direction arrow matches the system flow.
*   **Coil Cleaning:** Inspect cooling/heating coils for dust accumulation. Use an approved, non-acidic coil cleaner and a low-pressure rinsing tool to avoid bending fins.
*   **Dampers & Linkages:** Inspect outdoor air and return air dampers for smooth operation. Lubricate linkage pivot points and verify the actuator fully closes/opens on command.
*   **Belt Drive Inspection:** Check belts for cracking, glazing, or fraying. Ensure proper tension (typically ½-inch deflection) and confirm pulley alignment.

## Phase 3: Mechanical & Electrical Components
*   **Blower/Fan Assembly:** Inspect fan blades for debris buildup, which causes imbalance. Clean blades if necessary.
*   **Bearings & Lubrication:** Check bearing blocks for abnormal noise or heat. If greaseable, apply manufacturer-recommended lubricant sparingly; over-greasing can lead to seal failure.
*   **Condensate Management:** Inspect the drain pan for standing water or biological growth (slime). Clean the pan and ensure the P-trap is primed and debris-free.
*   **Electrical Terminations:** Inspect control panels for loose wires, signs of arcing, or burnt terminal blocks. Tighten connections as needed.

## Phase 4: System Testing & Handover
*   **Re-energize:** Restore power and perform a "bump test" to check for abnormal vibrations or motor noise.
*   **Calibration:** Verify that the thermostat/Building Management System (BMS) readings match local discharge air temperature sensors.
*   **Documentation:** Log all work completed, replacement part serial numbers, and post-maintenance readings into the Facility Management System (FMS).

## Pro Tips & Pitfalls
*   **The Filter Trap:** Never use high-pressure air or water to clean pleated filters. If they are dirty, they must be replaced. Reusing filters leads to increased static pressure, which damages fan motors.
*   **Condensate Pan Warning:** Do not use harsh bleach in condensate pans, as the fumes can accelerate corrosion in aluminum coil fins. Use EPA-registered antimicrobial tablets instead.
*   **Alignment Check:** When replacing belts, always replace them as a matched set. A single new belt in an old set will take the entire load, causing rapid failure.
*   **Avoid Over-Lubrication:** The #1 cause of bearing failure is over-greasing, which blows out the bearing seals and introduces contaminants.

## Frequently Asked Questions

**1. How often should AHU preventive maintenance be performed?**
For most commercial environments, a comprehensive inspection should occur quarterly. However, filter replacements may be required monthly depending on external air quality and occupancy levels.

**2. What are the signs of a failing motor bearing?**
High-pitched squealing, a low-frequency rumble, or excessive heat on the bearing housing are primary indicators. Use a thermal imaging camera or vibration analyzer for precision diagnostics.

**3. Why is my condensate pan constantly overflowing?**
This is typically caused by a clogged P-trap or improper slope of the drain line. Ensure the trap has a vent to prevent airlocks and verify that the pan has a minimum 1/8-inch per foot pitch toward the drain outlet.