---
title: 'preventive maintenance checklist of ahu'
status: 'published'
slug: 'preventive-maintenance-checklist-of-ahu'
publishedAt: '2026-05-11T10:56:36.606Z'
---

# Standard Operating Procedure: Air Handling Unit (AHU) Preventive Maintenance

This Standard Operating Procedure (SOP) outlines the mandatory procedures for the preventive maintenance of Air Handling Units (AHUs). Regular maintenance is critical to ensuring optimal indoor air quality (IAQ), maximizing energy efficiency, prolonging equipment lifespan, and preventing unexpected mechanical downtime. All maintenance tasks must be performed by qualified HVAC technicians in accordance with site safety protocols, including Lock-Out/Tag-Out (LOTO) procedures where applicable.

## 1. Safety and Preparation
*   Verify the unit is operational before shutdown to note any abnormal noises or vibrations.
*   Perform Lock-Out/Tag-Out (LOTO) on the electrical disconnect switch.
*   Ensure all necessary Personal Protective Equipment (PPE) is worn (gloves, safety glasses, and respiratory protection).
*   Review the manufacturer’s service manual for specific torque settings or sensor calibration requirements.

## 2. Air Filtration and Coil Maintenance
*   **Filter Inspection:** Remove and inspect pre-filters and final filters. Replace filters if the differential pressure exceeds manufacturer recommendations or if visible dust accumulation is present.
*   **Filter Frame Seal:** Inspect filter racks for air bypass; ensure seals are intact to prevent unfiltered air from entering the system.
*   **Coil Cleaning:** Inspect cooling and heating coils for debris. Use an approved coil cleaner or compressed air (low pressure) to remove dust/lint from fins. Ensure the condensate drain pan is clear of sludge and debris.
*   **Condensate Drain:** Flush the condensate line to ensure proper drainage and verify the P-trap is primed.

## 3. Mechanical and Drive System
*   **Belt Inspection:** Check fan drive belts for signs of fraying, cracking, or glazing. Check tension using a belt tension gauge.
*   **Alignment:** Inspect pulley alignment to ensure even wear and prevent belt slippage.
*   **Bearings:** Inspect fan and motor bearings for excessive heat or noise. Lubricate bearings according to the manufacturer’s schedule (do not over-grease).
*   **Fan Housing:** Clean the fan blades (squirrel cage or airfoil) to prevent imbalance and vibration.

## 4. Electrical and Control Systems
*   **Connections:** Inspect electrical terminals inside the control panel; tighten any loose connections to prevent arcing.
*   **Contactors:** Inspect contactor points for pitting or carbon buildup.
*   **Sensors:** Verify calibration of supply air, return air, and mixed air temperature sensors.
*   **Dampers/Actuators:** Cycle dampers (outdoor air, return air, exhaust) to ensure smooth operation and proper seating. Check actuators for functional response to controller signals.

## 5. Final Testing and Documentation
*   **Restart:** Remove LOTO devices and restart the AHU.
*   **System Check:** Observe the unit during startup for abnormal vibrations, rattles, or unusual motor sounds.
*   **Performance Verification:** Measure supply air temperature and static pressure to confirm the system is within design parameters.
*   **Documentation:** Complete the maintenance log, noting the date, time, parts replaced, and technician signature.

## Pro Tips & Pitfalls
*   **Pro Tip:** Always clean coils from the upstream side first to prevent pushing debris deeper into the fins.
*   **Pro Tip:** Use an infrared camera to check for "hot spots" on electrical terminals before opening the panel—this can identify high-resistance connections before failure.
*   **Pitfall:** Over-greasing motor bearings is a common mistake; it leads to seal failure and motor winding contamination. Always use the specified quantity of grease.
*   **Pitfall:** Failing to clean the condensate pan often leads to microbial growth and indoor air quality complaints. Never skip the drain line flush.

## FAQ
**Q: How often should AHU filters be changed?**
A: Filter changes should be determined by the pressure drop across the filter bank rather than a fixed calendar date. However, in standard office environments, a quarterly check is the recommended baseline.

**Q: Why does my AHU vibrate after belt replacement?**
A: Vibration is typically caused by incorrect belt tension or pulley misalignment. Ensure belts are matched sets and use a laser alignment tool if available.

**Q: What is the primary purpose of the condensate P-trap?**
A: The P-trap prevents air from being sucked into or blown out of the AHU through the drain line, which ensures that condensate drains freely by gravity without being held back by negative or positive pressure.