# Standard Operating Procedure: Water Treatment Plant Operations

This Standard Operating Procedure (SOP) outlines the mandatory protocols for the daily operation, monitoring, and maintenance of the water treatment plant. The primary objective of this SOP is to ensure the continuous supply of safe, potable water that meets all regulatory health standards. All operators must adhere to these guidelines to ensure mechanical efficiency, chemical precision, and strict compliance with environmental safety regulations. Failure to follow these steps can lead to compromised water quality and significant liability.

## Phase 1: Pre-Operational Inspection
*   **Safety Gear Check:** Ensure all staff are wearing proper PPE, including safety goggles, gloves, and non-slip boots.
*   **Logbook Review:** Consult the previous shift’s log for any reported anomalies or pending maintenance tasks.
*   **Chemical Inventory:** Verify that levels in coagulant, disinfectant, and pH-adjustment tanks are sufficient for 24 hours of operation.
*   **Sensor Calibration Check:** Verify that online turbidity and chlorine residual sensors are reading within expected baseline parameters.

## Phase 2: Treatment Process Execution
*   **Raw Water Intake:** Open intake valves slowly to avoid water hammer; monitor flow rates against pump capacity.
*   **Coagulation/Flocculation:** Verify the dosing pump stroke length and frequency; ensure the mixer speed is adjusted according to the turbidity of incoming raw water.
*   **Sedimentation:** Inspect clarifier surface for uneven sludge buildup or excessive carryover; perform a sludge blowdown if levels exceed operational depth.
*   **Filtration:** Monitor differential pressure across sand/multi-media filters; initiate backwash cycle if pressure drop exceeds 10 PSI.
*   **Disinfection:** Check chlorine residual levels at the contact chamber outlet; ensure dosage is proportional to flow rate to maintain target residuals (e.g., 0.5–1.5 mg/L).

## Phase 3: Post-Operational Documentation & Shutdown
*   **System Recording:** Record all hourly flow rates, pressure readings, and chemical dosage amounts in the digital management system.
*   **Housekeeping:** Clear all spilled chemicals near dosing pumps; wash down filter catwalks and pump pads.
*   **Handover:** Conduct a verbal briefing with the incoming shift operator, highlighting any unstable system variables.

## Pro Tips & Pitfalls
*   **Pro Tip:** Always calibrate your handheld water quality meters against a known standard solution once per week, regardless of how stable the sensors appear.
*   **Pro Tip:** Implement a "First-In, First-Out" (FIFO) strategy for chemical stocks to prevent expiration and degradation of reagents.
*   **Pitfall (Chemical Overdosing):** A common mistake is increasing chemical dosages to compensate for high turbidity without checking the jar test results. This leads to residual chemical buildup and poor floc formation.
*   **Pitfall (Neglected Alarms):** Ignoring "minor" low-flow alarms often results in cavitation within the high-service pumps, leading to catastrophic equipment failure.

## Frequently Asked Questions (FAQ)

**1. How often should filter media be backwashed?**
Backwashing should be determined by head loss (pressure differential) or time interval. Do not wait for water quality to deteriorate; initiate backwash when pressure drop across the media reaches the manufacturer's specified limit.

**2. What should I do if chlorine residuals drop below the regulatory limit?**
Immediately verify the dosing pump operation and stock levels. If mechanical failure is suspected, switch to the standby dosing pump immediately and notify the plant supervisor to conduct a water quality "grab sample" for lab analysis.

**3. How do I handle a chemical spill in the storage area?**
Contain the spill using the designated spill kit (neutralizing agents or absorbent booms). Ensure the area is ventilated. Record the incident in the incident logbook and notify the Safety Officer immediately, even if the spill is minor.