# Standard Operating Procedure: Electrical Maintenance

This Standard Operating Procedure (SOP) establishes the mandatory protocols for performing electrical maintenance across all facility assets. The primary objective of this procedure is to ensure the safety of personnel, maintain equipment reliability, and ensure full compliance with NFPA 70E and OSHA 1910.333 standards. All electrical work must be performed by qualified personnel only, utilizing documented Lockout/Tagout (LOTO) procedures and appropriate Personal Protective Equipment (PPE).

## Phase 1: Pre-Maintenance Preparation and Safety

*   **Work Order Validation:** Review the assigned work order for scope, specific equipment identification, and priority level.
*   **Risk Assessment:** Conduct a Job Hazard Analysis (JHA) to identify potential arc flash hazards, shock risks, and environmental factors.
*   **PPE Inspection:** Inspect rated gloves, arc-rated clothing, face shields, and insulated tools for damage, expiration, or degradation.
*   **Verify Documentation:** Confirm availability of accurate electrical single-line diagrams and equipment schematics.
*   **Permit Issuance:** Secure necessary hot-work or energized work permits if de-energization is technically impossible.

## Phase 2: Isolation and LOTO (Lockout/Tagout)

*   **Notification:** Inform affected departments of impending power interruption.
*   **De-energization:** Locate the primary disconnect; switch to the "OFF" position.
*   **Locking and Tagging:** Apply the standardized lock and "Danger: Do Not Operate" tag to the disconnection device.
*   **Verification of Zero Energy:** Use a calibrated, non-contact voltage tester followed by a direct-contact voltmeter to verify zero energy on all phases and ground.
*   **Stray Energy Discharge:** Where applicable (e.g., capacitors), safely discharge remaining energy to ground.

## Phase 3: Execution of Maintenance Tasks

*   **Visual Inspection:** Check for signs of thermal damage, discoloration, loose connections, or moisture intrusion.
*   **Cleaning:** Remove dust and debris using non-conductive, specialized vacuum equipment. Avoid compressed air, which can drive conductive particles into sensitive components.
*   **Mechanical Tightening:** Torque all electrical terminations to manufacturer-specified values using a calibrated torque wrench.
*   **Component Testing:** Perform insulation resistance testing (meggering) or continuity checks as required by the preventive maintenance schedule.
*   **Component Replacement:** Ensure replacement parts match original specifications (amperage, voltage, NEMA rating).

## Phase 4: Restoration and Operational Validation

*   **Tool Accountability:** Clear the workspace of all tools, debris, and personnel.
*   **LOTO Removal:** Remove locks and tags only after the maintenance supervisor provides final authorization.
*   **Re-energization:** Restore power in a controlled manner; monitor for abnormal sounds, odors, or heat.
*   **Operational Testing:** Verify the equipment functions through a full operational cycle under load.
*   **Reporting:** Log maintenance data, test results, and any replaced components into the Computerized Maintenance Management System (CMMS).

## Pro Tips & Pitfalls

*   **Pro Tip:** Always treat every circuit as if it is energized, even after you have performed your own lockout, until proven otherwise by your meter.
*   **Pro Tip:** Use a "buddy system" for all high-voltage maintenance; the second person acts as a safety monitor and is trained in rescue procedures.
*   **Pitfall (Over-torquing):** Over-tightening terminals can crush wire strands or strip lugs, leading to high-resistance connections and potential thermal failures.
*   **Pitfall (Neglecting Documentation):** Failing to record megger readings prevents the tracking of long-term insulation degradation, leading to unplanned downtime.

## Frequently Asked Questions (FAQ)

**Q: Can I perform electrical maintenance without a written work order?**
A: No. All maintenance must be tracked via the CMMS. Emergency work must be documented retrospectively to ensure maintenance history and compliance logs are accurate.

**Q: What should I do if the equipment schematics are missing or outdated?**
A: Stop work immediately. Contact the Engineering Department to obtain updated prints. Working without accurate documentation poses an unacceptable risk to personnel and infrastructure.

**Q: How often must my voltage testing equipment be calibrated?**
A: Voltage meters must be calibrated annually at a minimum. Additionally, perform a "Live-Dead-Live" test on every single use: verify the meter on a known live source, test the target equipment, and verify the meter on the known live source again.